\begin{abstract}
Residential air conditioning drives fast-growing electricity demand in Indian cities,
yet reported benefits of advanced HVAC control often rest on weak baselines,
non-reproducible models or single runs. This study benchmarks five controllers on one
openly released model of a 95\,m$^2$ top-floor apartment in Pune, India, over the full
ISHRAE typical year at 15-min resolution:
\begin{itemize}
  \item a split-AC thermostat;
  \item SIMC-tuned PID;
  \item economic model predictive control (E-MPC);
  \item a shielded double deep Q-network (DQN);
  \item a hybrid E-MPC/PI controller.
\end{itemize}
The plant combines a two-node-per-zone RC network discretised exactly, an inverter VRF
with part-load and latent behaviour, indirect evaporative cooling, an energy-recovery
dedicated outdoor-air system, and moisture, CO$_2$ and PM$_{2.5}$ balances. Controllers
face plant--model mismatch, sensor noise and forecast error. Results are replicated
over five seeds, and discomfort counts only cooling-induced overcooling, because the
home has no heating. The thermostat was cheapest (INR~\CostTh/yr), but it overcooled
(\KhTh\,K\,h discomfort, \AccTh\,\% acceptable occupied hours) and started the
compressor \StartsRatioTh{} times as often as Hybrid. Among the modulating controllers,
Hybrid was best on both criteria (INR~\CostHyb, \KhHyb\,K\,h, \AccHyb\,\%). It was
\RelHybPidCost\,\% cheaper than PID with \RelHybPidKh\,\% less discomfort ($p<0.001$),
and \RelHybMpcCost\,\% cheaper than E-MPC with \RelHybMpcKh\,\% less discomfort.
The DQN matched E-MPC comfort but varied more between training seeds, and it was
competitive only with an action shield. The controller ranking held across a 40-sample variation of eleven assumed building and
equipment inputs, although the size of the saving varied. A hypothetical 1.7:1 ToD
tariff produced little load shifting, and under the actual MSEDCL tariff the Hybrid stayed most comfortable
and 4\,\% cheaper than PID.
Indoor CO$_2$ and PM$_{2.5}$ were set by ventilation and filtration design rather than
by the thermal controller. Code, data and scripts reproduce every figure and table.
\end{abstract}
\noindent\textbf{Keywords:} economic MPC; deep reinforcement learning; hybrid control;
residential HVAC; VRF; indirect evaporative cooling; indoor air quality; India;
reproducibility.
