\section{Results}\label{sec:results}

\subsection{Climate and model behaviour}
Fig.~\ref{fig:climate} summarises the ISHRAE typical year. Mean monthly dry-bulb
temperature peaks at 29.1\,$^\circ$C in May, and the hourly maximum of 41.0\,$^\circ$C
falls in the extreme week of 6--12~May. Monsoon humidity exceeds 80\,\% from July to
October. The roof slab and walls make the house slow to respond: the mass time constants
are 25--36\,h, while the air nodes respond within about 25\,min. Fig.~\ref{fig:week}
shows the behaviour of each controller during the extreme week.
\begin{itemize}
  \item The thermostat cycles each indoor unit on and off at full capacity, roughly
        every 15--30\,min, producing a 1--2\,K sawtooth.
  \item PID holds each zone close to the 24.5\,$^\circ$C setpoint.
  \item E-MPC and Hybrid keep occupied zones just inside the 26\,$^\circ$C upper bound
        (minus the 0.5\,K back-off), which is the cheapest admissible temperature.
\end{itemize}

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig01_climate.png}
\caption{ISHRAE typical-year climate for Pune: (a) monthly mean and range of dry-bulb
temperature; (b) mean relative humidity and monthly global horizontal irradiation.}
\label{fig:climate}
\end{figure}

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig02a_week_1.png}
\caption{Extreme pre-monsoon week (6--12 May), seed 1. Top: Zone~2 air temperature with
the occupancy-dependent comfort band (shaded) and outdoor temperature. Middle: Zone~1.
Bottom: total electric power, with peak-tariff hours shaded.}
\label{fig:week}
\end{figure}

\subsection{Annual cost, energy and comfort}
Table~\ref{tab:main} and Fig.~\ref{fig:pareto} give the annual results, as the mean
and 95\,\% interval over five seeds.

\textbf{Thermostat: cheapest, but at the cost of comfort.} The thermostat has the
lowest electricity cost (INR~\CostTh) and energy use (\ETh\,kWh). It also has the
largest discomfort (\KhTh\,K\,h) and the lowest share of acceptable occupied zone-hours
(\AccTh\,\%). Most of that discomfort is cooling-induced overcooling (\KhColdTh\,K\,h):
each unit runs at full capacity until the zone is 0.5\,K below the setpoint, and the
air node's 25-min time constant carries it well below 23\,$^\circ$C. The thermostat
also starts the compressor about \StartsRatioTh{} times more often than the Hybrid
controller.

\textbf{The four modulating controllers.} All four cut discomfort by 71--83\,\%
compared with the thermostat, and they spend 3--7\,\% more on electricity to do it.
\begin{itemize}
  \item \textbf{Hybrid} has the lowest discomfort (\KhHyb\,K\,h, \AccHyb\,\% acceptable)
        and is the cheapest of the four (INR~\CostHyb). Against PID it reduces cost by
        \RelHybPidCost\,\% and discomfort by \RelHybPidKh\,\%. Against E-MPC it reduces
        cost by \RelHybMpcCost\,\% and discomfort by \RelHybMpcKh\,\%.
  \item \textbf{E-MPC} costs \RelMpcPidCost\,\% less than PID, with discomfort that is
        \RelMpcPidKh\,\% lower (\KhMpc\ vs \KhPid\,K\,h).
  \item \textbf{DQN} (shielded) lies between PID and E-MPC on cost (INR~\CostDqn) and
        matches E-MPC on discomfort (\KhDqn\,K\,h). It is the only controller whose
        outcome varies materially between seeds (cost $\pm$\CostDqnCI, discomfort
        $\pm$\KhDqnCI), reflecting differences between training runs.
\end{itemize}
The seed intervals of the other controllers are narrow: sensor noise and forecast
errors change annual cost by less than 0.1\,\%.

\begin{table}[t]\centering\small
\caption{Annual results, mean $\pm$ 95\,\% CI over five seeds. Discomfort counts
occupied overheating plus cooling-induced overcooling (K\,h); "acceptable" is the
share of occupied zone-hours without either. $\Delta$cost is relative to the
thermostat.}\label{tab:main}
\input{../../results/tables/main_kpis.tex}
\end{table}

\begin{figure}[t]\centering
\includegraphics[width=0.62\linewidth]{Fig05_pareto.png}
\caption{Annual ToD electricity cost versus occupied discomfort (mean $\pm$ 95\,\% CI over
five seeds).}\label{fig:pareto}
\end{figure}

\paragraph{Paired daily comparisons.}
These use seed~1 with a block bootstrap and the Wilcoxon signed-rank test.
\begin{itemize}
  \item Hybrid vs PID: cost INR~$\PairHybridPidCost${}
        [$\PairHybridPidCostLo$, $\PairHybridPidCostHi$], $p\PairHybridPidCostP$; discomfort
        $\PairHybridPidKh$\,K\,h [$\PairHybridPidKhLo$, $\PairHybridPidKhHi$],
        $p\PairHybridPidKhP$. Both differences are significant.
  \item Hybrid vs E-MPC: cost INR~$\PairHybridMpcCost${}
        [$\PairHybridMpcCostLo$, $\PairHybridMpcCostHi$]; discomfort $\PairHybridMpcKh$\,K\,h
        [$\PairHybridMpcKhLo$, $\PairHybridMpcKhHi$]; both $p\PairHybridMpcCostP$. Both
        differences are significant.
  \item E-MPC vs PID: the discomfort difference is not significant
        ($p=\PairMpcPidKhP$), but the cost saving is
        (INR~$\PairMpcPidCost${} [$\PairMpcPidCostLo$, $\PairMpcPidCostHi$]).
\end{itemize}

\subsection{Where the energy goes}
Fig.~\ref{fig:energy} breaks electricity down by month and end use.
\begin{itemize}
  \item The VRF accounts for 61--65\,\% of annual electricity.
  \item The DOAS (fans, energy recovery and the demand-controlled dehumidifying coil)
        uses 1.2--1.3\,MWh, about a quarter of the total, mostly during the monsoon. It
        is the largest load outside the controllers' authority.
  \item The recirculation filter fan adds a constant 0.53\,MWh.
  \item The IEC uses 0.1--0.2\,MWh and runs for 580--1100\,h in the dry pre-monsoon.
        Its runtime depends on the controller, because it is enabled only while
        cooling is requested.
\end{itemize}
Monthly electricity peaks in May at 760--805\,kWh and is lowest in December and January.

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig03_energy.png}
\caption{(a) Monthly electricity (actual monthly sums) and (b) annual end-use split, seed 1.}
\label{fig:energy}
\end{figure}

\subsection{Load shifting under the ToD tariff}
Fig.~\ref{fig:profile} shows the mean daily profile of VRF power for March to June.
E-MPC and Hybrid draw more power than PID between 00:00 and 05:00, when the tariff is
off-peak, and less around 10:00--11:00, so they pre-cool the thermal mass at night.
The share of VRF energy used in peak-tariff hours, however, is almost the same for every
controller (\PeakShareTh--\PeakShareDqn\,\%). The flat-tariff scenario confirms this:
removing the ToD signal changes E-MPC energy use by less than 0.5\,\%
(Section~\ref{sec:sens}). The economic MPC's advantage therefore comes mainly from
temperature-aware efficiency (cooling when the COP is higher) and from riding the upper
comfort bound. It does not come from moving demand out of the 07:00--10:00 and
18:00--23:00 peak windows: all peak-window cooling serves occupied zones, and the
day's stored heat is released from the slab in the evening (Section~\ref{sec:discussion}).

\begin{figure}[t]\centering
\includegraphics[width=0.7\linewidth]{Fig04_daily_profile.png}
\caption{Mean VRF power by hour of day, March--June, seed 1; peak-tariff hours shaded.}
\label{fig:profile}
\end{figure}

\subsection{Comfort by zone}
Fig.~\ref{fig:comfort}a shows that the ranking holds in every zone. The temperature
distributions in Fig.~\ref{fig:comfort}b show how the controllers differ:
\begin{itemize}
  \item PID concentrates at its 24.5\,$^\circ$C setpoint;
  \item E-MPC and Hybrid concentrate just below 25.5\,$^\circ$C (the band edge minus
        the back-off), which is why they use less energy than PID;
  \item the thermostat and DQN distributions are broad, and the thermostat's has a
        long cold tail.
\end{itemize}

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig06_comfort.png}
\caption{(a) Share of occupied hours within the comfort band by zone; (b) distribution of
occupied zone air temperatures (all zones), seed 1.}\label{fig:comfort}
\end{figure}

\input{sections/results_sens}
