\subsection{Robustness, sensitivity and ablations}\label{sec:sens}
Table~\ref{tab:sens} and Fig.~\ref{fig:sens} report single-seed results for each
scenario.

\paragraph{Heatwave (+3\,K all year).}
The DQN never saw this weather in training. Cooling cost rises by about a third for all
controllers, and discomfort falls because a warmer winter means less cooling-induced
overcooling. Results:
\begin{itemize}
  \item Hybrid: INR~\SHeatCostHyb, \SHeatKhHyb\,K\,h, still the best on both criteria;
  \item E-MPC: INR~\SHeatCostMpc, \SHeatKhMpc\,K\,h;
  \item PID: INR~\SHeatCostPid, \SHeatKhPid\,K\,h;
  \item DQN: INR~\SHeatCostDqn, \SHeatKhDqn\,K\,h, the most expensive of the
        modulating controllers;
  \item thermostat: \SHeatKhTh\,K\,h.
\end{itemize}
Under sustained heat PID's discomfort falls below E-MPC's. Two tests separate the
possible causes. Giving the E-MPC a perfect model and perfect weather forecasts in the
heatwave year does not help (INR~\SHeatPerfCostMpc, \SHeatPerfKhMpc\,K\,h), so
prediction error is not the cause. Raising the E-MPC back-off from 0.5 to 1.0\,K does
help: discomfort falls to \SHeatBackKhMpc\,K\,h, close to PID's \SHeatKhPid\,K\,h,
at a cost of INR~\SHeatBackCostMpc. The E-MPC loses on comfort because it
deliberately operates close to the upper bound, while PID holds 24.5\,$^\circ$C with
a 1.5\,K margin; under sustained high load, small excursions above a bound that is
barely respected accumulate. With the same 1.0\,K back-off the Hybrid reaches
\SHeatBackKhHyb\,K\,h at INR~\SHeatBackCostHyb. The comfort--cost trade-off is
therefore partly a tuning choice. The shielded DQN transfers to the
hotter year without retraining, but loses its cost advantage over PID.

\paragraph{Thermal mass.}
Halving the effective mass raises discomfort for every controller, because the air
temperature then follows gains more tightly. With half the mass, E-MPC's discomfort
rises to \SMassLoKhMpc\,K\,h and Hybrid's to \SMassLoKhHyb\,K\,h. Doubling the mass
reduces discomfort to \SMassHiKhMpc\ and \SMassHiKhHyb\,K\,h respectively, and lowers
cost. All controllers benefit from more mass; Hybrid remains best on both criteria in
both cases.

\paragraph{Tariff.}
Under a flat tariff, E-MPC uses \SFlatEMpc\,kWh, against \SBaseEMpc\,kWh under ToD. That
near-equality confirms that the ToD term barely changes its decisions in this building:
the savings are efficiency gains, not arbitrage. Two further tariffs test whether this
is a property of the building or of the price signal.
\begin{itemize}
  \item \textbf{Steeper three-tier tariff} (INR 4.00/7.15/14.30 per kWh, a 3.6:1
        peak-to-off-peak ratio): the share of VRF energy in peak hours falls from about
        34\,\% to \SSteepPkShMpc{} (E-MPC) and \SSteepPkShHyb{} (Hybrid), against
        \SSteepPkShPid{} for PID and \SSteepPkShTh{} for the thermostat. A steep enough
        signal does move about 5 percentage points of cooling out of the peak windows.
  \item \textbf{Actual MSEDCL residential structure} (flat INR 7.15 per kWh with a
        INR 0.80 rebate between 09:00 and 17:00): annual costs are INR~\SMsedclCostTh{}
        (thermostat), \SMsedclCostPid{} (PID), \SMsedclCostMpc{} (E-MPC),
        \SMsedclCostDqn{} (DQN) and \SMsedclCostHyb{} (Hybrid), with discomfort
        unchanged from the base case. The Hybrid remains the most comfortable and is
        still 4.4\,\% cheaper than PID, but the DQN is now marginally (0.1\,\%)
        cheaper than the Hybrid. The DQN places 45\,\% of its VRF energy in rebate hours,
        against about 41\,\% for the thermostat, E-MPC and Hybrid; the E-MPC and Hybrid
        do not exploit the small rebate.
\end{itemize}

\paragraph{Information.}
Removing the mismatch changes the plant itself, which then has the nominal, smaller
gains. Costs therefore fall for every controller, including the thermostat
(INR~\SNoMisCostTh). E-MPC falls to INR~\SNoMisCostMpc{} and \SNoMisKhMpc\,K\,h, and
Hybrid to INR~\SNoMisCostHyb{} and \SNoMisKhHyb\,K\,h; the ranking is unchanged. Giving the E-MPC its exact envelope model and perfect weather forecasts
yields INR~\SPerfCostMpc{} and \SPerfKhMpc\,K\,h, no better than the base case. The
remaining gap comes from features the MPC's linear cost does not represent:
\begin{itemize}
  \item VRF part-load and latent behaviour;
  \item IEC and DOAS heat;
  \item the 15-min dynamics inside each hourly block.
\end{itemize}
The Hybrid's feedback layer is designed to correct these. The ablations below show how
much of the Hybrid's advantage the feedback layer actually provides.

\paragraph{Hybrid ablations.}
Removing the PI layer (safety override kept) gives INR~\SNoPICostHyb{} and
\SNoPIKhHyb\,K\,h. Removing the safety override (PI kept) gives INR~\SNoSafeCostHyb{}
and \SNoSafeKhHyb\,K\,h. The full Hybrid gives INR~\SBaseCostHyb{} and
\SBaseKhHyb\,K\,h, and the E-MPC alone INR~\SBaseCostMpc{} and \SBaseKhMpc\,K\,h.
The PI layer therefore provides essentially all of the cost advantage over E-MPC.
Most (about 70\,\%) of the comfort advantage comes from the E-MPC with the safety
override alone. Each layer contributes a little comfort on top of the other.

\paragraph{Uncertainty in assumed inputs.}
Eleven inputs that were assumed rather than measured were varied together in a
\UqN-sample Latin hypercube (single seed):
\begin{itemize}
  \item wall, roof and glazing U-values;
  \item SHGC;
  \item infiltration;
  \item rated COP;
  \item the part-load curve;
  \item occupants;
  \item internal gains;
  \item thermal mass;
  \item the cooking split.
\end{itemize}
Results:
\begin{itemize}
  \item The Hybrid had the lowest discomfort of the modulating controllers in
        \UqBestKhHyb\,\% of samples and the lowest cost in \UqBestCostHyb\,\%
        (the DQN in the rest).
  \item The Hybrid was both cheaper and more comfortable than PID in \UqDomHP\,\% of
        samples, and than E-MPC in \UqDomHM\,\%.
  \item Its cost difference from PID ranged from $\UqHPcostLo$\,\% to
        $\UqHPcostHi$\,\% (5th--95th percentile; median $\UqHPcostMed$\,\%).
  \item Its cost difference from E-MPC was small but consistent: $\UqHMcostLo$\,\% to
        $\UqHMcostHi$\,\%.
  \item The thermostat was cheapest and least comfortable in every sample.
\end{itemize}
The Hybrid's cost advantage over PID shrinks for lighter, more glazed or poorly
insulated roofs (Spearman $\rho$ = 0.60 for roof U-value, 0.49 for SHGC and $-0.38$
for thermal mass). The ranking of the controllers is therefore robust to the assumed
inputs; the size of the saving is not.

\paragraph{MPC horizon.}
Short horizons do slightly better: 6\,h gives INR~\SHorSixCostMpc{} and
\SHorSixKhMpc\,K\,h; 12\,h gives INR~\SHorTwelveCostMpc{} and \SHorTwelveKhMpc\,K\,h;
24\,h gives INR~\SBaseCostMpc{} and \SBaseKhMpc\,K\,h. With forecast errors that grow
with lead time and hourly move blocking, the extra foresight does not pay off.

\paragraph{DQN design.}
\begin{itemize}
  \item Without the safety shield, the agent cools through much of the winter and
        discomfort rises to \SNoShieldKhDqn\,K\,h, at INR~\SNoShieldCostDqn.
  \item With 3 action levels: INR~\SLevThreeCostDqn, \SLevThreeKhDqn\,K\,h.
  \item With 9 action levels: INR~\SLevNineCostDqn, \SLevNineKhDqn\,K\,h.
\end{itemize}

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig08_sensitivity.png}
\caption{Sensitivity of (a) annual cost relative to the thermostat and (b) occupied
discomfort across scenarios (seed 1).}\label{fig:sens}
\end{figure}

\subsection{Indoor air quality and ventilation architecture}
CO$_2$ and PM$_{2.5}$ depend on the ventilation and filtration design, not on the
thermal controller (Fig.~\ref{fig:iaq}). Humidity depends on both: controllers that
cool more steadily also remove more moisture.
\begin{itemize}
  \item \textbf{Base design} (continuous 28\,L\,s$^{-1}$ DOAS with MERV-13 filtration
        plus HEPA recirculation), Hybrid controller: mean CO$_2$ \SBaseCoHyb\,ppm; mean
        indoor PM$_{2.5}$ \SBasePmHyb\,$\mu$g\,m$^{-3}$, below the outdoor annual mean
        of about 33\,$\mu$g\,m$^{-3}$; no day above the Indian NAAQS 24-h limit; and
        \SBasePmDHyb\ days above the WHO 24-h guideline, driven by cooking and winter
        outdoor pollution.
  \item \textbf{No recirculation filter}: mean PM$_{2.5}$ rises to
        \SNoFiltPmHyb\,$\mu$g\,m$^{-3}$, above the WHO guideline on every day.
  \item \textbf{CO$_2$}: in the well-mixed whole-dwelling balance it never exceeds
        1000\,ppm in any scenario. Even without mechanical ventilation, 0.5\,ACH of
        infiltration bounds it at about 970\,ppm, against a mean of \SBaseCoHyb\,ppm
        with the DOAS. This is a limitation of the single-volume IAQ model: closed
        bedrooms at night would reach higher concentrations.
  \item \textbf{Humidity}: here the DOAS matters most. Occupied hours with indoor RH
        above 70\,\% are \SVentOffRhHyb\ with no mechanical ventilation, \SVentHumRhHyb\
        with the original humidity-triggered DOAS (60\,L\,s$^{-1}$ in humid weather only),
        and \SBaseRhHyb\ with the demand-controlled dehumidifying DOAS. The original
        design also uses more DOAS energy.
\end{itemize}
The original study reported 160--195\,$\mu$g\,m$^{-3}$ of indoor PM$_{2.5}$ despite HEPA
filtration. That result came from an unstable explicit integration of the mass balance.
With exact integration, recirculating HEPA filtration keeps indoor PM$_{2.5}$ well below
outdoor levels.

\begin{figure}[t]\centering
\includegraphics[width=\linewidth]{Fig07_iaq.png}
\caption{Daily mean indoor CO$_2$ (a) and PM$_{2.5}$ (b) for four ventilation/filtration
architectures (Hybrid controller).}\label{fig:iaq}
\end{figure}

\begin{table}[t]\centering\small
\caption{Selected sensitivity and ablation results (seed 1). Cost in INR, discomfort in K\,h.}\label{tab:sens}
\begin{tabular}{lrrrrrrrr}\toprule
 & \multicolumn{2}{c}{PID} & \multicolumn{2}{c}{E-MPC} & \multicolumn{2}{c}{DQN} & \multicolumn{2}{c}{Hybrid}\\
Scenario & Cost & K\,h & Cost & K\,h & Cost & K\,h & Cost & K\,h\\\midrule
Base & \SBaseCostPid & \SBaseKhPid & \SBaseCostMpc & \SBaseKhMpc & \SBaseCostDqn & \SBaseKhDqn & \SBaseCostHyb & \SBaseKhHyb\\
Heatwave +3\,K & \SHeatCostPid & \SHeatKhPid & \SHeatCostMpc & \SHeatKhMpc & \SHeatCostDqn & \SHeatKhDqn & \SHeatCostHyb & \SHeatKhHyb\\
Mass $\times$0.5 & \SMassLoCostPid & \SMassLoKhPid & \SMassLoCostMpc & \SMassLoKhMpc & \SMassLoCostDqn & \SMassLoKhDqn & \SMassLoCostHyb & \SMassLoKhHyb\\
Mass $\times$2 & \SMassHiCostPid & \SMassHiKhPid & \SMassHiCostMpc & \SMassHiKhMpc & \SMassHiCostDqn & \SMassHiKhDqn & \SMassHiCostHyb & \SMassHiKhHyb\\
Flat tariff & \SFlatCostPid & \SFlatKhPid & \SFlatCostMpc & \SFlatKhMpc & \SFlatCostDqn & \SFlatKhDqn & \SFlatCostHyb & \SFlatKhHyb\\
No mismatch & \SNoMisCostPid & \SNoMisKhPid & \SNoMisCostMpc & \SNoMisKhMpc & \SNoMisCostDqn & \SNoMisKhDqn & \SNoMisCostHyb & \SNoMisKhHyb\\
Perfect info & -- & -- & \SPerfCostMpc & \SPerfKhMpc & -- & -- & \SPerfCostHyb & \SPerfKhHyb\\
Horizon 6\,h & -- & -- & \SHorSixCostMpc & \SHorSixKhMpc & -- & -- & \SHorSixCostHyb & \SHorSixKhHyb\\
Horizon 12\,h & -- & -- & \SHorTwelveCostMpc & \SHorTwelveKhMpc & -- & -- & \SHorTwelveCostHyb & \SHorTwelveKhHyb\\
\bottomrule\end{tabular}
\end{table}
