# Results summary (generated by run_all.m)

Main study: full TMY year (ISHRAE Pune), 15-min steps, mean +/- 95% CI over 5 seeds.

| Controller | Energy (kWh) | Cost (INR) | Cost vs thermostat | Discomfort (K h) | Acceptable (%) | RMSE occ. (K) | Peak (kW) | VRF energy in peak hours (%) | Compressor starts |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| Thermostat | 5028 ± 1 | 36950 ± 8 | +0.0% | 1102 ± 3 | 82.7 ± 0.1 | 1.17 | 3.38 | 34.2 | 8476 |
| PID | 5403 ± 0 | 39460 ± 3 | +6.8% | 315 ± 0 | 94.8 ± 0.0 | 0.75 | 2.69 | 34.4 | 488 |
| E-MPC | 5243 ± 3 | 38306 ± 26 | +3.7% | 251 ± 2 | 95.7 ± 0.0 | 0.99 | 2.78 | 34.2 | 337 |
| DQN | 5273 ± 112 | 38799 ± 682 | +5.0% | 259 ± 54 | 94.3 ± 0.8 | 0.90 | 3.32 | 34.7 | 4897 |
| Hybrid | 5198 ± 1 | 38005 ± 14 | +2.9% | 185 ± 1 | 96.1 ± 0.0 | 0.99 | 2.78 | 34.5 | 750 |

## Paired daily tests (seed 1, 7-day block bootstrap 95% CI, Wilcoxon signed-rank)

| A vs B | Metric | Annual difference A-B | 95% CI | p |
|---|---|---:|---|---:|
| hybrid vs mpc | daily_cost | -303.7 | [-387.3, -232.1] | 2.6e-43 |
| hybrid vs mpc | daily_Kh | -67.1 | [-98.8, -39.6] | 4.1e-25 |
| hybrid vs mpc | daily_E | -45.3 | [-57.3, -35.3] | 2.4e-45 |
| hybrid vs pid | daily_cost | -1447.3 | [-1579.5, -1308.3] | 6.5e-61 |
| hybrid vs pid | daily_Kh | -129.9 | [-218.7, -45.9] | 2.6e-06 |
| hybrid vs pid | daily_E | -204.9 | [-231.7, -174.9] | 1.7e-57 |
| mpc vs pid | daily_cost | -1143.6 | [-1287.2, -991.3] | 4.8e-55 |
| mpc vs pid | daily_Kh | -62.8 | [-158.5, 27.8] | 0.25 |
| mpc vs pid | daily_E | -159.6 | [-187.2, -130.4] | 2.9e-49 |
| rl vs pid | daily_cost | -1280.6 | [-1884.5, -582.0] | 2.5e-17 |
| rl vs pid | daily_Kh | -109.7 | [-203.1, -31.8] | 0.84 |
| rl vs pid | daily_E | -219.2 | [-302.4, -125.0] | 6.9e-25 |
| pid vs thermostat | daily_cost | 2507.9 | [2024.5, 3028.4] | 3e-55 |
| pid vs thermostat | daily_Kh | -788.2 | [-825.1, -757.1] | 1.4e-61 |
| pid vs thermostat | daily_E | 373.8 | [304.5, 447.7] | 1.3e-58 |
| mpc vs thermostat | daily_cost | 1364.3 | [878.5, 1893.2] | 1.2e-22 |
| mpc vs thermostat | daily_Kh | -851.0 | [-958.2, -748.3] | 5.2e-61 |
| mpc vs thermostat | daily_E | 214.2 | [151.9, 284.5] | 1.8e-30 |
| rl vs thermostat | daily_cost | 1227.3 | [708.8, 1815.2] | 2.3e-19 |
| rl vs thermostat | daily_Kh | -897.9 | [-1000.2, -814.7] | 1.4e-61 |
| rl vs thermostat | daily_E | 154.6 | [86.7, 230.7] | 3.4e-18 |
| hybrid vs thermostat | daily_cost | 1060.6 | [529.5, 1672.6] | 5.1e-15 |
| hybrid vs thermostat | daily_Kh | -918.1 | [-1021.4, -835.5] | 1.4e-61 |
| hybrid vs thermostat | daily_E | 168.9 | [96.6, 249.3] | 8.8e-21 |

## Sensitivity and ablations (seed 1)

| Scenario | Controller | Energy (kWh) | Cost (INR) | Discomfort (K h) | Acceptable (%) | CO2 mean (ppm) | PM2.5 mean (ug/m3) | days PM2.5 > 15 | days > 60 |
|---|---|---:|---:|---:|---:|---:|---:|---:|---:|
| base | Thermostat | 5029 | 36953 | 1103 | 82.6 | 643 | 13.0 | 102 | 0 |
| base | PID | 5403 | 39461 | 315 | 94.8 | 640 | 13.5 | 136 | 0 |
| base | E-MPC | 5243 | 38317 | 252 | 95.6 | 640 | 13.5 | 132 | 0 |
| base | DQN | 5184 | 38180 | 205 | 94.7 | 642 | 13.2 | 110 | 0 |
| base | Hybrid | 5198 | 38014 | 185 | 96.1 | 640 | 13.5 | 135 | 0 |
| heatwave | Thermostat | 6723 | 49405 | 673 | 87.2 | 634 | 13.7 | 157 | 0 |
| heatwave | PID | 7061 | 51616 | 65 | 98.4 | 629 | 14.6 | 166 | 0 |
| heatwave | E-MPC | 7020 | 51135 | 126 | 98.0 | 629 | 14.5 | 167 | 0 |
| heatwave | DQN | 7032 | 51791 | 109 | 96.2 | 632 | 14.0 | 152 | 0 |
| heatwave | Hybrid | 6971 | 50788 | 52 | 98.7 | 629 | 14.6 | 167 | 0 |
| mass_low | Thermostat | 5207 | 38602 | 1990 | 79.1 | 643 | 13.1 | 112 | 0 |
| mass_low | PID | 5498 | 40583 | 1380 | 87.8 | 640 | 13.6 | 141 | 0 |
| mass_low | E-MPC | 5387 | 39705 | 1100 | 87.6 | 640 | 13.5 | 133 | 0 |
| mass_low | DQN | 5326 | 39514 | 1145 | 85.1 | 641 | 13.3 | 119 | 0 |
| mass_low | Hybrid | 5347 | 39423 | 972 | 88.2 | 640 | 13.5 | 136 | 0 |
| mass_high | Thermostat | 4946 | 36089 | 864 | 84.8 | 643 | 12.9 | 95 | 0 |
| mass_high | PID | 5363 | 38961 | 83 | 97.8 | 640 | 13.5 | 135 | 0 |
| mass_high | E-MPC | 5141 | 37529 | 99 | 98.0 | 640 | 13.5 | 136 | 0 |
| mass_high | DQN | 5124 | 37511 | 58 | 97.9 | 642 | 13.1 | 108 | 0 |
| mass_high | Hybrid | 5112 | 37338 | 53 | 98.5 | 639 | 13.5 | 132 | 0 |
| flat_tariff | Thermostat | 5029 | 35957 | 1103 | 82.6 | 643 | 13.0 | 102 | 0 |
| flat_tariff | PID | 5403 | 38630 | 315 | 94.8 | 640 | 13.5 | 136 | 0 |
| flat_tariff | E-MPC | 5226 | 37367 | 251 | 95.7 | 640 | 13.5 | 132 | 0 |
| flat_tariff | DQN | 5161 | 36903 | 193 | 94.7 | 642 | 13.2 | 109 | 0 |
| flat_tariff | Hybrid | 5180 | 37037 | 185 | 96.1 | 640 | 13.5 | 134 | 0 |
| no_mismatch | Thermostat | 4736 | 34669 | 1397 | 80.2 | 644 | 12.9 | 92 | 0 |
| no_mismatch | PID | 5132 | 37346 | 198 | 96.4 | 640 | 13.5 | 132 | 0 |
| no_mismatch | E-MPC | 4983 | 36220 | 203 | 96.6 | 640 | 13.4 | 132 | 0 |
| no_mismatch | DQN | 4897 | 35945 | 137 | 96.0 | 642 | 13.1 | 107 | 0 |
| no_mismatch | Hybrid | 4932 | 35855 | 122 | 97.0 | 640 | 13.4 | 128 | 0 |
| mpc_perfect | E-MPC | 5280 | 38517 | 265 | 95.5 | 640 | 13.4 | 133 | 0 |
| mpc_perfect | Hybrid | 5215 | 38056 | 187 | 95.9 | 640 | 13.5 | 133 | 0 |
| horizon6 | E-MPC | 5131 | 37897 | 228 | 95.8 | 639 | 13.6 | 136 | 0 |
| horizon6 | Hybrid | 5117 | 37804 | 185 | 96.2 | 639 | 13.5 | 137 | 0 |
| horizon12 | E-MPC | 5161 | 38048 | 227 | 95.9 | 639 | 13.6 | 135 | 0 |
| horizon12 | Hybrid | 5142 | 37925 | 181 | 96.3 | 639 | 13.5 | 136 | 0 |
| rl_levels3 | DQN | 5224 | 38658 | 272 | 94.5 | 642 | 13.2 | 118 | 0 |
| rl_levels9 | DQN | 5128 | 38018 | 296 | 93.0 | 642 | 13.2 | 115 | 0 |
| rl_noshield | DQN | 6487 | 47603 | 3622 | 75.8 | 646 | 13.0 | 85 | 0 |
| iaq_nofilter | Thermostat | 4503 | 33179 | 1103 | 82.6 | 643 | 46.4 | 365 | 1 |
| iaq_nofilter | Hybrid | 4672 | 34239 | 185 | 96.1 | 640 | 46.2 | 365 | 4 |
| vent_humidity | Thermostat | 5055 | 37301 | 1095 | 83.2 | 704 | 12.7 | 86 | 0 |
| vent_humidity | Hybrid | 5256 | 38560 | 169 | 96.6 | 698 | 13.3 | 123 | 0 |
| vent_off | Thermostat | 4093 | 30199 | 1026 | 83.4 | 812 | 13.1 | 86 | 0 |
| vent_off | Hybrid | 4252 | 31207 | 169 | 96.6 | 805 | 13.6 | 122 | 0 |
